within OpenIPSL_CHIL.Generator.PSSTypeIIHPFilterMSL;
model GenPSSTypeIIHPFilter_Clocked
  "Similar to GenPSSTypeIIHPFilter, but includes a clocked partition."
  extends OpenIPSL_CHIL.Generator.GenTemplate;
  replaceable OpenIPSL_CHIL.Components.Machines.Order6 machine(
    D=0,
    M=7,
    P_0=P_0,
    Q_0=Q_0,
    Sn=2220000000,
    T1d0=8,
    T1q0=1,
    T2d0=0.03,
    T2q0=0.07,
    Taa=0.002,
    V_b=V_b,
    Vn=400000,
    angle_0=angle_0,
    ra=0.003,
    v_0=v_0,
    x1d=0.3,
    x1q=0.65,
    x2d=0.23,
    x2q=0.25,
    xd=1.81,
    xq=1.76) constrainedby OpenIPSL_CHIL.Components.Machines.Base.baseMachine
    annotation (Placement(visible=true, transformation(
        origin={51,5},
        extent={{-31,-31},{31,31}},
        rotation=0)));
  OpenIPSL.Electrical.Controls.PSAT.AVR.AVRtypeIII avr(K0 = 200, T1 = 1, T2 = 1,
    Te=0.0001,                                                                                Tr = 0.015, vfmax = 7, vfmin = -6.40) annotation(
    Placement(visible = true, transformation(origin = {8, 46}, extent = {{-54, -46}, {-14, -6}}, rotation = 0)));
  Components.PSS.PSSTypeIIHPFilter pss
                annotation (Placement(transformation(origin={-47,10}, extent={{
            -38,-10},{-19,10}})));
  Modelica.Clocked.ClockSignals.Clocks.PeriodicRealClock periodicClock(
    period(displayUnit="ms") = 0.0002,
    useSolver=true,
    solverMethod="ExplicitEuler") annotation (Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=90,
        origin={-106,-28})));
  Modelica.Clocked.RealSignals.Sampler.SampleClocked sampler
    annotation (Placement(transformation(extent={{-112,4},{-100,16}})));
  Modelica.Clocked.RealSignals.Sampler.Hold hold1
    annotation (Placement(transformation(extent={{-60,4},{-48,16}})));
equation
  connect(avr.vf, machine.vf) annotation(
    Line(points={{-4.33333,20},{4,20},{4,20.5},{13.8,20.5}},          color = {0, 0, 127}));
  connect(machine.p, pwPin) annotation(
    Line(points={{82,5},{110,5},{110,0}},        color = {0, 0, 255}));
  connect(machine.v, avr.v) annotation(
    Line(points={{85.1,14.3},{98,14.3},{98,80},{-70,80},{-70,30},{-44.3333,30}},              color = {0, 0, 127}));
  connect(machine.pm0, machine.pm) annotation(
    Line(points={{26.2,-29.1},{26.2,-32},{-6,-32},{-6,-10.5},{13.8,-10.5}},            color = {0, 0, 127}));
  connect(machine.vf0, avr.vf0) annotation(
    Line(points={{26.2,39.1},{26.2,60},{-26,60},{-26,38.3333}},          color = {0, 0, 127}));
  connect(pss.vSI, sampler.y)
    annotation (Line(points={{-86.9,10},{-99.4,10}}, color={0,0,127}));
  connect(sampler.clock, periodicClock.y) annotation (Line(
      points={{-106,2.8},{-106,-21.4}},
      color={175,175,175},
      pattern=LinePattern.Dot,
      thickness=0.5));
  connect(machine.w, sampler.u) annotation (Line(points={{85.1,32.9},{92,32.9},{
          92,-60},{-120,-60},{-120,10},{-113.2,10}},  color={0,0,127}));
  connect(pss.vs, hold1.u)
    annotation (Line(points={{-65.05,10},{-61.2,10}}, color={0,0,127}));
  connect(avr.vs, hold1.y)
    annotation (Line(points={{-44.3333,10},{-47.4,10}}, color={0,0,127}));
  annotation (Diagram(coordinateSystem(extent={{-140,-100},{100,100}}, grid={2,
            2})), Icon(coordinateSystem(grid={2,2}), graphics={
        Ellipse(extent={{-96,-78},{-56,-38}},
          lineThickness=1,
          fillColor={255,170,213},
          fillPattern=FillPattern.Solid),
        Line(points={{-76,-38},{-76,-44}},
          pattern=LinePattern.Dash,
          thickness=0.5),
        Line(points={{-56,-58},{-62,-58}},
          pattern=LinePattern.Dash,
          thickness=0.5),
        Line(points={{-76,-58},{-70,-50}}, thickness=1),
        Line(points={{-76,-58},{-62,-64}}, thickness=1),
        Line(points={{-76,-72},{-76,-78}},
          pattern=LinePattern.Dash,
          thickness=0.5),
        Line(points={{-90,-58},{-96,-58}},
          pattern=LinePattern.Dash,
          thickness=0.5),
        Rectangle(
          extent={{-44,-92},{56,-26}},
          lineColor={255,255,255},
          pattern=LinePattern.None,
          fillColor={255,170,213},
          fillPattern=FillPattern.Solid,
          radius=10),
        Rectangle(
          extent={{-24,-86},{-20,-98}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{-14,-86},{-10,-98}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{-4,-86},{0,-98}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{6,-86},{10,-98}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{16,-86},{20,-98}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{-28,-18},{-24,-30}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{-18,-18},{-14,-30}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{-8,-18},{-4,-30}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{2,-18},{6,-30}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{12,-18},{16,-30}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{22,-18},{26,-30}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{32,-18},{36,-30}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{-2,6},{2,-6}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0},
          origin={56,-42},
          rotation=90),
        Rectangle(
          extent={{-2,6},{2,-6}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0},
          origin={56,-52},
          rotation=90),
        Rectangle(
          extent={{-2,6},{2,-6}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0},
          origin={56,-62},
          rotation=90),
        Rectangle(
          extent={{-2,6},{2,-6}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0},
          origin={56,-72},
          rotation=90),
        Rectangle(
          extent={{-2,6},{2,-6}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0},
          origin={-44,-72},
          rotation=90),
        Rectangle(
          extent={{-2,6},{2,-6}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0},
          origin={-44,-62},
          rotation=90),
        Rectangle(
          extent={{-2,6},{2,-6}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0},
          origin={-44,-52},
          rotation=90),
        Rectangle(
          extent={{-2,6},{2,-6}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0},
          origin={-44,-42},
          rotation=90),
        Rectangle(
          extent={{16,-86},{20,-98}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{26,-86},{30,-98}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{36,-86},{40,-98}},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          radius=10,
          pattern=LinePattern.None,
          lineColor={0,0,0}),Text(
          extent={{-42,-16},{50,-96}},
          textColor={0,0,255},
          textString="PSS
Clocked")}));
end GenPSSTypeIIHPFilter_Clocked;
